# References

These notes are a brief summing up of two main documents: **IAEA SSG-28** and **US-NRC RG 1.68**. This summing up will be used as a base to the KINGS interview phase.
First, a Nuclear Power Plant (NPP) commissioning is the process where the facility will start working after being built. The commissioning phase is the transition between construction and operation. A NPP commissioning includes several tests to confirm that a NPP is working accordingly with it was planned and to confirm that the NPP facility fulfill its requirements.

# Phase 1: High-Level Concepts & Organizational Framework (IAEA SSG-28)

## 1. Introduction

### Objective

- (1.3) This document makes recommendations about good practices of commissioning of Nuclear Power Plants (NPP). These recommendations will assure the commissioning process safely and high quality.
- (1.4) Some or all of this document (IAEA SSG-28) may be relevant when a NPP is to be restarted after an extended shutdown period.

### Scope

- (1.5) SSG-28 deals with commissioning of all land based stationary thermal nuclear power plants. Here goes some topics this document makes recommendations: commissioning programme requirements and testing and review procedures.
- (1.7) This Safely Guide does not cover considerations of nuclear security in commissioning for a nuclear power plant.

### Structure

- (1.8) Section 2 relates to the entire commissioning process for a nuclear power plant. In this section, the following subjects are covered:
  - objectives of commissioning;
  - recommendations for preparation and approval of the commissioning programme;
  - Stages of commissioning;
  - roles of the regulatory body and of the operating organization during commissioning in relation to approval, authorization and supervision.
- (1.9) Section 3 describes organizational matters in commissioning process, such as:
  - functions and responsibilities of the parties involved and the interfaces between them;
  - characteristics of the management system (management for safety, quality of management and qualification of the personnel involved in commissioning);
  - Organizational interfaces between construction, commissioning and operation.
- (1.10) Section 4 covers practical issues relating to the implementation of the commissioning programme:
  - commissioning stages;
  - different aspects of the testing;
  - initial loading of nuclear fuel;
  - initial criticality;
  - regulatory authorization and authorization for subsequent stages.
- (1.11) Section 5 deals with the documentation to be prepared and produced during commissioning, and the requirements for the records over the lifetime of the plant.

## 2. The Commissioning Process

- (2.1) Commissioning is an essential process for the subsequent safe operation of a nuclear power plant and should be carefully developed, planned, executed and regulated. The commissioning process should be considered a progressive transition from construction to operation of the plant.
- (2.2) Good coordination and communication should be established among all participants in the commissioning process (designers, construction group, license holders, regulators, manufactures, commissioning and operating groups). All the parties involved should be informed of all pertinent decisions.
  - For the accomplishment of this goal, it is mandatory to use an software/application to connect the stakeholders who must know every single changing in the project. This software/application will notify all stakeholders of a necessary update in their respective areas.
 
### Objectives of Commissioning

- (2.3) Commissioning has the objective of demonstrating that the NPP as constructed meets the design requirements and the safety requirements as specified in the safety analysis report and in the licence conditions. For the achievement of this objective and to ensure safe and reliable operation of the plant in the future, the commissioninig process should include activities for the following purposes:
  - To verify that structures, system and components fulfil the design safety objectives through the corresponding acceptance criteria;
  - To collect baseline data for equipment and system for the future reference;
  - To validate those operating procedures and surveillance procedures for which the commissioning tests provide representative activities and conditions, and to validate the adequacy of these operating and surveillance procedures;
  - To familiarize the operating, maintenance and technical staff of the NPP with the operation of the plant.

### Commissioning Programme

- (2.4) The commissioning programme should cover the following items:
  - all the activities to be performed on structures, systems and components to make them operable in accordance with the design intent;
  - the plant conditions considered in the safety analysis report and in the licence conditions;
  - it should allow the verification of the assumptions made in the safety analysis report, and the existence of adequate margins between the design intent and safety requirements and the actual performance of the plant.
- (2.7) As part of the commissioning programme, a detailed list of commissioning activities should be prepared. Responsabilities for implementing and reporting on the various parts of the commissioning programme should be clearly specified. In planning for commissioning, all activities and all organizations involved should be taken into consideration.
- (2.9) The commissioning programme should be structured and appropriately justified so as to ensure the following:
  - All the tests necessary to demonstrate that the plant meets the design intent as stated in the safety analysis report are performed;
  - The tests are performed in a logical sequence; in particular, tests are arranged to be progressive, so that the plant is exposed to less onerous conditions before it is exposed to more onerous conditions;
  - The tests are grouped in commissioning stages in a logical sequence from non-nuclear testing stages to nuclear testing stages, and from testing stages for individuals systems and components to overall testing stages for integrated systems, with overal testing stages for the plant at the end;
  - The appropriate hold points are estabilished for the commissioning process;
  - Operations, maintenance, and support personnel are further trained, and processes and procedures are validated;
  - Milestones are identified, including milestones at which the regulatory body's authorization is required to proceed in the process of commissioning.
- (2.10) Independently of the organizational arrangements for the commissioning of the NPP, the operating organization should review and approve the commissioning programme.
- (2.11) The commissioning programme should include:
  - Any applicable requirement of the regulatory body, including the witnessing of specified tests;
  - The designation of each test together with a unique identification;
  - Cross-references to other documents relevant to commissioning;
  - Provision for the means for data collection for future use.
- (2.12) During commissioning, normal and emergency operating procedures should be widely used to validate the applicability of the procedures.
- (2.13) The commissioning programme must ensure that operating and maintenance personnel will participate in commissioning activities. It must ensure also that operating procedures are validated with the participation of plant staff.
- (2.14) The commissioning programme should provide a framework for the scheduling of tests and related activities, and for suitable personnel and equipment to be available at the proper time.
- (2.15) The commissioning programme should be written in such a form as to enable the objectives and methods of testing to be readily understood by all concerned and to allow control and coordination by management.
- (2.16) The commissioning programme should be prepared in the framework of the existing management system of the operating organization, with proper consideration given to all aspects of management.

### Stages of Commissioning

- (2.17) The commissioning programme for a NPP should be divided into stages whose number and size will depend upon safety requirements, and technical, administrative and regularory requirements when applicable.
  - A review of the results of the stage tests should be completed before continuing to the next stage.
  - The review should enable a judgement to be made on whether the commissioning programme may continue to the next stage, and whether the succeeding stages should be modified as a consequence of the test results or because of the absence of a specified test.
- (2.18) In addition, if some commissioning test set inside a stage is important for safety, substages may be required for the operating organization or the regulatory body.
- (2.19) The commissioning process can be divided into the following stages and substages in order to obtain the responses of all important systems for different values of operating parameters:
  - Non-nuclear testing, which includes:
    - Individual pre-operational tests of systems and components;
    - Overall pre-operational systems tests;
    - Structural integrity tests, integrated leakage rate tests of the containment and of the primary system and secondary system.
  - Nuclear testing, which includes:
    - Initial fuel loading;
    - Subcrutical tests;
    - Initial criticatility tests;
    - Low power tests;
    - Power ascension tests.
- (2.20) The sequence of tests in each substage should be given in the order in which the tests are expected to be performed. Adjustment of the sequence can occur, but it must have a reason, and it must be agreed by the commissioning, and operating organization, and by the regulatory body, where necessary.
- (2.21) Each stage or substage of commissioning should include the task necessary for the preparation of the succeeding stage or substage, and in particular the availability requirements of the systems for the succeeding stage.
- (2.22) The relevant safety system settings and alarm settings, including those of instruments for radiological protection, should be specified at the appropriate commissioning stages or substages.

### Execution of the Commissioning Programme

- (2.23) Testing, as the core of the commissioning programme, should be sufficiently comprehensive to demonstrate that the plant can be operated in all modes for which it has been designed to be operated.
  - However, tests should not be conducted, and operating modes or plant configurations should not be estabilished, if they meet any of the following conditions:
    - If they have not been analysed and found safe;
    - If they fall outside the range assumptions made in the safety analysis report;
    - If they might damage the plant or jeopardize its safety.
  - A risk assessment should be carried out before the commencement of each test, and any necessary precautions should be taken in accordance with its findings.
- (2.24) Appropriate and extensive tests of the safety functions for the NPP and for structures, systems and components should be identified and executed.
- (2.25) In determining the sequence of testing, the following points should be carefully considered:
  - Basic systems (systems that several other systems depend on) should undergo prior testing so that they are available for the proper testing of other systems;
  - Basic systems should be operational to ensure that other systems can be tested without risks to workers and without jeopardizing the safety of the plant.
  - Relevant tests should be grouped together in a stage of testing of systems;
  - Simultaneous tests may have an influence on each other's results.
- (2.26) During construction of a NPP, a period of inactivity and the construction of other equipment may alter the test results of equipment that has already been commissioned. This should be considered in the planning of commissioning tests, especially for standby components that are not operated regurlaly.
- (2.27) Specific programmes and procedures should be written in support of the commissioning programme. These programmes should include:
  - Description of principles, objectives, and nature of the tests;
  - Acceptance criteria;
  - Operational modes (normal, accidental, so on);
  - Accident conditions.
- (2.28) The commissioning programme should be comprehensive:
  - It should include statutory (lawful) non-nuclear tests in accordance with national practice;
  - It should have sufficient scope to ensure that there have been no omissions in the testing of complex systems.
- (2.29) For multi-unit plants, the following provisions should be applied:
  - Separate commissioning programmes should be prepared and implemented for each unit, even if they have the same design;
  - Some structures, systems and components may be common to more than one unit. In this case:
    - These structures, systems and components should met the requirements of all units it supplies;
    - These structures, systems and components should be tested for accident conditions in individual or multiple units;
    - A NPP unit under commissioning should be isolated from areas where construction activities are in progress. Such isolation should protect the unit from events, including possible violations, that might occur in constructions areas. Likewise, isolation should protect construction areas from possible accidents at a unit under commissioning.

### Role of the Regulatory Body

- (2.30) The role of the regulatory body in the commissioning process for a NPP is specified by the responsabilities and functions estabilished by its legal framework and national regulations:
  - In the commissioning process, the main function of the regulatory body is the oversight of commissioning activities, including, where appropriate, issuing relevant authorizations;
  - The purpose of regulatory body oversight should be to ensure that:
    - The plant is constructed in accordance with the design intent and its licensing base;
    - The system and equipment are installed as designed;
    - The NPP and its equipment are working according to safety requirements.
- (2.31) The scope and content of the assessments, reviews and inspections conducted by the regulatory body in connection with the commissioning programme differ from State to State. In general, the regulatory body may require some proofs in each stage of the commissioning programme before authorize the commissioning programme to follow to the next steps.
  - For more information, see: INTERNATIONAL ATOMIC ENERGY AGENCY, Licensing Process for Nuclear Installations, IAEA Safety Standards Series No. SSG-12, IAEA, Vienna (2010).
- (2.32) In addition to the examination of documentation and the surveillance of testing, there are a number of other areas in which there should be oversight by the regulatory body at the commissioning stage:
  - The progress of the management of the operating organization from supervising construction to spervising operation;
  - The training and qualification of operating personnel.

### Role of the Operating Organization

- (2.34) The operating organization holds the following responsibilities:
  - Nuclear and radiation safety;
  - Protection of workers and the environment;
  - Ensure the correct and satisfactory organization, planning, execution and assessment of the commissioning process.
- (2.35) The operating organization should establishing organizational arrangements to discharge (execute) its responsibilities with regard to the commissioning programme, such as:
  - Setting up the formal structure;
  - Management systems;
  - Resources necessary to safely and effectively test a new facility before it becomes fully operational;
  - When commissioning activities are conducted by contractors, the operating organization should make the necessary arrangements to review and approve there activities at all stages.
- (2.36) The operating organization should take appropriate actions during the commissioning stage to ensure that the operating personnel are involved in the commissioning activities as early as possible.
  - Attributes of safety culture such as personal dedication, safety consciousness and a questioning attitude should be fostered in the pre-operational stages so as to become instinctive for the subsequent operational stage.
 
## 3. Organization and Management of Commissioning

### Management System for Commissioning

- (3.1) For the commissioning stage, the operating organization should develop and implement a management system that:
  - Meets the requirements established in:
    - INTERNATIONAL ATOMIC ENERGY AGENCY, The Management System for Facilities and Activities, IAEA Safety Standards Series No. GS-R-3, IAEA, Vienna (2006).
  - Takes into account the generic recommendations provided in:
    - INTERNATIONAL ATOMIC ENERGY AGENCY, Application of the Management System for Facilities and Activities, IAEA Safety Standards Series No. GS-G-3.1, IAEA, Vienna (2006);
    - INTERNATIONAL ATOMIC ENERGY AGENCY, The Management System for Nuclear Installations, IAEA Safety Standards Series No. GS-G-3.5, IAEA, Vienna (2009).
- (3.2) The management system should ensure that nuclear safety matters are not dealt with in isolation during commissioning but are considered in the context of all commissioning activities.
- (3.3) The operating organization (design project owner) should develop and implement a management system that describes the overall arrangements for the management, performance and assessment of activities at the NPP during commissioning. The management system should cover all the activities that are carried out in, or are necessary for, the commissioning stage.
- (3.4) The management system for commissioning should be established early on, before the start of commissioning. The system should cover all items, services and processes relating to commissioning, including those important to safety.
  - In establishing and implementing the management system for commissioning, a graded approach based on the relative importance to safety of each item or process should be used.
- (3.5) The following topics applicable to safety in commissioning should be addressed in the management system:
  - Control of documents;
  - Control of products;
  - Measuring and testing of equipment;
  - Control of records;
  - Purchasing;
  - Communication;
  - Managing organizational change;
  - Project management;
  - Working planning and control;
  - Risk assessment for the work place;
  - Personnel protection and safety;
  - Control and supervision of contractors;
  - Design of structures, systems and components;
  - Configuration management;
  - Plant modification;
  - Maintenance;
  - Housekeeping and cleanliness;
  - Handling and storage of items;
  - Inventory management;
  - Identification and labelling of structures, systems and components;
  - Management of spent fuel and radioactive waste;
  - Protection of the environment;
  - Interfaces with the regulatory body;
  - Information technology;
  - Training;
  - Protection against fires and internal flooding;
  - Accounting for and control of nuclear material and radioactive material.
- (3.7) The structure, content, extent and means of control of commissioning documents, including their verification and approval, should be described in the management system of the operating organization.
- (3.8) A key objective of the management system during commissioning is to ensure that the NPP meets the requirements for safety as derived from:
  - The requirements of the regulatory body;
  - Design requirements and assumptions;
  - The safety analysis report;
  - Operational limits and conditions;
  - The administrative requirements established by the management of the operating organization (design project owner).
- (3.9) The management system should support the development and enhancement of a safety culture in all commissioning activities, including among members of construction, commissioning and operating groups as well as other participants.
  - This safety culture and safety awareness should be ensured through appropriate training, highlighting the role and the safety significance of the components concerned;
  - Every person participating in the commissioning activities needs to understand the safety importance of his or her work, to promote personal responsability.
  - The commissioning stage should foster a safety culture that should be maintained throughout the operating stage.
- (3.10) The operating organization should implement adequate arrangements in a management system to ensure safety and quality for a commissioning programme that is effective and is in accordance with national and international standards.
  - Provision should be made to ensure that the safety, health, environmental, security, quality and economic requirements for commissioning are met by all organizations participating in commissioning activities, including contractors.
- (3.11) The operating organization should ensure that appropriate procedures are established for the control of commissioning activities on the site, to ensure that the commissioning of the plant fulfils the requirements of the commissioning programme.
- (3.12) Arrangements should be made for adequate and, where necessary, independent oversight and control of the quality of ongoing work.

<details>
<summary><b>🔍 Click here to see a summing up of what was studied so far</b></summary>

### 📝 Summing Up
The commissioning phase of a NPP is the **progressive transition from the construction to operation of the plant**. It is important to emphasize that all engineering project pass through a commissioning phase.

Safety is the main point which must be guaranteed in the commissioning phase of a NPP: security of the equipment working and of the system operation. The commissioning phase of a NPP will perform some tests that will ensure the systems' response is within the acceptance criteria and will create procedures to be followed in the operation phase.

Before the commissioning phase, some documents must be generated and submited to the regulatory authority which will issue building licences. During the commissioning phase, all the acceptance criteria reported in that documents must be proven. This set of documents prior submited to the the regulatory authority is the **Safety Analysis Report**.

The commissioning phase encompass all sections of the NPP, it means that this phase requires a clear communication between all this section. Noisy communication will be a major obstacle during the commissioning phase.

The **commissioning programme** is a detailed list of the activities of the commissioning phase. This documents must contain:
- Tests to be executed in the commissioning phase;
- Test execution order and test groups;
- The NPP condition as reported in the **Safety Analysis Report**;
- The commissioning process milestones;
- Validation of operation procedures;
- Applicable requirements of the regulatory authority (regulatory body);
- Inclusion of the operation and maintenance personal in commissioning activities.

The **commissioning programme** should be divided into stages and, if necessary, substages.The sequence of the tests in each substages should be given in the order in which the tests are expected to be performed. 

Testing is the core of the **commissioning programme**. They must be comprehensive to demonstrate that the plant can operate in all modes for which has been designed to work.

The role of the **regulatory body (authority)** in the commissioning process is the oversight of commissioning activities and issuing authorizations.

The **regulatory body** must assure that the NPP is constructed in accordance with its design and its license base. 

The **regulatory body** must assure that the NPP is working according to safety requirements.

The **operating organization** must guarantee the nuclear and radiation safety, the protection of workers and of the environment and the correct organization, planning, execution and assessment of the commissioning process.

The **operating organization** is the section of the NPP in charge of the running of the commissioning process. They must discharge (execute) the following items:
- Formal structure;
- Management systems;
- Approval of activities made by contractors;
- So on.

The operating organization must develop and implement a **management system**. 

The **management system** is the integrated governance framework combining organizational structure, people and safety culture, operational processes, and formal documentation to ensure all commissioning activities meet safety and design requirements.

Documents define and record the system, but the **management system** itself is how the entire organization functions to deliver nuclear safety. It seems that the **management system** is the philosophy by which the **operating organization** execute the commissioning programme.
</details>


# Phase 2: Commissioning Implementation & Stages (IAEA SSG-28)

## Practical Implementation & Testing Stages

## Results, Documentation, and Special Focus

# Phase 3: Regulatory Requirements & Initial Test Programs (US-NRC RG 1.68)

## Regulatory Framework & Program Prerequisites

## Detailed Testing Phases (Preoperational to Criticality)

# Phase 4: Advanced Testing & Final Interview Preparation

## Power Ascension, Advanced Reactors, & Procedures

## Review & Interview Prep

